# 持出复测记录：开关柜巡检纪要（2026-11-11，Asia/Shanghai）

性质：为关闭“按已知题型组装后再对答案不能当作持出证据”这一项而另写的可记录复测。样稿 `sample-switchgear-pd-inspection.md` 是一篇短运维纪要，不是按夹具 01–11 的题型拼接，也未使用教学夹具中的原文数字（如 12/18 ms、20 ms 时限、0.92/0.72/0.73、5–20 与 −20–5、八千四百、96.2%、620 mm × 450 mm × 380 mm、双瓦楞、0.18/0.31 mm、1.2 m、800 lux）。同目录的线扫相机稿及 `retest-2026-11-11.md` 已明确降为规则对照演练，不再作为本项证据。

限制：复测者熟悉规则，不是盲法，也不是检出率或误标率估计。本记录只说明：对这篇事先未按题型组装的短稿，按 `references/coherence-review.md` 逐条对照时看到了什么。它不能支持“持出复测证明了稳定检出”，也不能支持“加强了检出”或“起草/润色不会引入同类错误”。

## 按规则对照后的意见（应标）

- 【事实与技术｜正文与表中的超声读数不一致】正文写 2 号柜超声为 16 dBµV，表 1 列为 18 dBµV。差值不是打印误差可自动忽略的范围；应并列两处，请作者用原始记录裁定，不得擅自改数。
- 【篇章与逻辑｜结论与已列出的读数方向相反】表 1 和正文都显示 2 号柜超声明显高于后文 10 dBµV 的可疑阈值，红外温升也是三台中最高，但纪要写成“局部放电已得到有效控制”“放电已经熄灭”。主张卡上的主观察与结论强度冲突。至少应标这一过强或反向的概括，不能只把“有效控制”标成空泛文风。
- 【篇章与逻辑｜把单次夜间巡检写成年度主要成效】材料只有 10 月 19 日夜间一次巡检，且 2 号柜仍待停电检查；“本年度运维工作的主要成效”改换了这份纪要所能支持的问题。
- 【篇章与逻辑｜概念先用后释，且所依赖的读数缺失】首段称“2 号柜 TEV 偏高，需优先处理”，直到文末才定义 TEV，并写明当晚未记录 TEV 数值。读者在首次需要该判断时既没有定义，也没有可核对的读数。超声和红外不能自动代替这条 TEV 判断。

## 未标（本次判断为不应标）

- 1 号柜与 3 号柜的超声、温升并置，无“因此”，关系可还原为同一晚的两台对照，不因缺少连接词而标。
- 文末“超过 10 dBµV 视为可疑”以及“1 号柜与 3 号柜均低于该超声阈值”，与表 1 一致，保留。
- “建议在 10 月 26 日停电窗口检查 2 号柜触头弹簧，并复查接头紧固”是操作建议，有 2 号柜偏高读数作为由头，不单独当成已证实的机理结论。与“放电已经熄灭”“年度主要成效”分开处理，避免对同一段重复计数。
- 值班日志“设备运行正常”是引用当晚记录，不是作者用仪器数据推出的新结论；与“放电熄灭”的冲突已在结论处标注，此处不另开一条自相矛盾。

## 检查过但本篇未出现的题型

按主张卡对读了标题、正文、表 1 和文末定义，未发现中英文摘要组别对调（本稿无英文摘要），也没有方法段包装说明、部件计时外推系统时限，或把空载之类限定事后改成“所有工况”。这些检查为空白，并不表示相应规则已经失效或已经得到验证。

## 结论

在这篇不按夹具题型拼接的短稿上，对照规则可以指出读数冲突、反向概括、范围过强和先用后释且缺数。这仍是一次有记录的人工对照，不是盲法复测，也没有检出率。自动化测试通过只证明文件和标签写法仍在。
