# 35 kV 开关柜夜间巡检纪要

2026 年 10 月 19 日 22:10–23:40，对 1–3 号开关柜做了超声与红外巡检。2 号柜 TEV 偏高，需优先处理。值班日志当晚写“设备运行正常”。

现场读数如下。1 号柜超声 6 dBµV，触头温升 1.1 K；3 号柜超声 7 dBµV，套管温升 0.8 K。2 号柜超声波幅值最高，正文记录为 16 dBµV，红外在上触头测得 4.2 K。

表 1  10 月 19 日巡检读数

| 柜号 | 超声 / dBµV | 红外温升 / K | 部位 |
| --- | --- | --- | --- |
| 1 | 6 | 1.1 | 母排连接 |
| 2 | 18 | 4.2 | 上触头 |
| 3 | 7 | 0.8 | 套管 |

本次巡检证实局部放电已得到有效控制。超声法与红外法相互印证放电已经熄灭，可作为本年度运维工作的主要成效写入年报。建议在 10 月 26 日停电窗口检查 2 号柜触头弹簧，并复查接头紧固。

文末说明：本纪要中，超过 10 dBµV 的超声读数视为可疑；TEV 指柜门上的暂态地电压探头读数。当晚未记录 TEV 的数值。1 号柜与 3 号柜均低于该超声阈值。
